!-Generator IDFEditor 1.50
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.0;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Passivhaus,              !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionFiniteDifference,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCESETTINGS:CONDUCTIONFINITEDIFFERENCE ===========

HeatBalanceSettings:ConductionFiniteDifference,
    FullyImplicitFirstOrder, !- Difference Scheme
    3,                       !- Space Discretization Constant
    1,                       !- Relaxation Factor
    0.002;                   !- Inside Face Surface Temperature Convergence Criteria


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    RS_Pelotas,              !- Name
    -31.46,                  !- Latitude {deg}
    -52.21,                  !- Longitude {deg}
    -3.0,                    !- Time Zone {hr}
    13;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Floripa_Inverno,         !- Name
    5,                       !- Month
    20,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    19.1,                    !- Maximum Dry-Bulb Temperature {C}
    17.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    13.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101241,                  !- Barometric Pressure {Pa}
    2.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Inverno_Rad_Direta,      !- Beam Solar Day Schedule Name
    Inverno_Rad_Difusa,      !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    Floripa_verao,           !- Name
    1,                       !- Month
    23,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36,                      !- Maximum Dry-Bulb Temperature {C}
    24.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    DewPoint,                !- Humidity Condition Type
    22,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101241,                  !- Barometric Pressure {Pa}
    3.4,                     !- Wind Speed {m/s}
    90,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Verao_Rad_Direta,        !- Beam Solar Day Schedule Name
    Verao_Rad_Difusa,        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Anual,                   !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    Conf Universal,          !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Carnaval,                !- Name
    3rd Tuesday in February, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Niver Cidade,            !- Name
    April 1,                 !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Sexta-Feira Santa,       !- Name
    1st Friday in April,     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Tiradentes,              !- Name
    April 21,                !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Dia do Trabalho,         !- Name
    May 1,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Corpus Christi,          !- Name
    1st Thursday in June,    !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Sao Lourenco,            !- Name
    August 10,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independencia,           !- Name
    September 7,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Nossa Senhora Aparecida, !- Name
    October 12,              !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Finados,                 !- Name
    November 2,              !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Proc Republica,          !- Name
    November 15,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Natal,                   !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    3rd Sunday in October,   !- Start Date
    3nd Sunday in February;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    26.02,                   !- January Ground Temperature {C}
    26.01,                   !- February Ground Temperature {C}
    25.58,                   !- March Ground Temperature {C}
    24.38,                   !- April Ground Temperature {C}
    22.12,                   !- May Ground Temperature {C}
    19.77,                   !- June Ground Temperature {C}
    19.51,                   !- July Ground Temperature {C}
    19.23,                   !- August Ground Temperature {C}
    20.58,                   !- September Ground Temperature {C}
    21.5,                    !- October Ground Temperature {C}
    23.16,                   !- November Ground Temperature {C}
    24.45;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

Schedule:Day:Hourly,
    Verao_Rad_Direta,        !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    13.41,                   !- Hour 6
    164.08,                  !- Hour 7
    348.42,                  !- Hour 8
    566.83,                  !- Hour 9
    707.25,                  !- Hour 10
    731.08,                  !- Hour 11
    757.25,                  !- Hour 12
    769.75,                  !- Hour 13
    659.25,                  !- Hour 14
    613.08,                  !- Hour 15
    387,                     !- Hour 16
    260.83,                  !- Hour 17
    81.58,                   !- Hour 18
    24.67,                   !- Hour 19
    2.08,                    !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    Verao_Rad_Difusa,        !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    11.08,                   !- Hour 6
    99.05,                   !- Hour 7
    130.16,                  !- Hour 8
    136.17,                  !- Hour 9
    158.58,                  !- Hour 10
    200.25,                  !- Hour 11
    216,                     !- Hour 12
    209.16,                  !- Hour 13
    225.25,                  !- Hour 14
    184.41,                  !- Hour 15
    202,                     !- Hour 16
    152.25,                  !- Hour 17
    115.16,                  !- Hour 18
    34.08,                   !- Hour 19
    2.58,                    !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    Inverno_Rad_Direta,      !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0.16,                    !- Hour 9
    3.25,                    !- Hour 10
    11.83,                   !- Hour 11
    10.17,                   !- Hour 12
    30.75,                   !- Hour 13
    6.75,                    !- Hour 14
    5.5,                     !- Hour 15
    0.58,                    !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    Inverno_Rad_Difusa,      !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    7,                       !- Hour 8
    18.25,                   !- Hour 9
    95.66,                   !- Hour 10
    184.75,                  !- Hour 11
    173.58,                  !- Hour 12
    220.58,                  !- Hour 13
    146.83,                  !- Hour 14
    126.41,                  !- Hour 15
    26.83,                   !- Hour 16
    11.83,                   !- Hour 17
    1.17,                    !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Ocupation_rooms,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    1,                       !- Field 4
    Until: 20:00,            !- Field 5
    0,                       !- Field 6
    Until: 21:00,            !- Field 7
    .5,                      !- Field 8
    Until: 24:00,            !- Field 9
    1,                       !- Field 10
    For: AllOtherDays,       !- Field 11
    Until: 09:00,            !- Field 12
    1,                       !- Field 13
    Until: 10:00,            !- Field 14
    .5,                      !- Field 15
    Until: 20:00,            !- Field 16
    0,                       !- Field 17
    Until: 24:00,            !- Field 18
    1;                       !- Field 19

Schedule:Compact,
    Ocupation_living_room,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 13:00,            !- Field 3
    0,                       !- Field 4
    Until: 18:00,            !- Field 5
    .25,                     !- Field 6
    Until: 19:00,            !- Field 7
    1,                       !- Field 8
    Until: 21:00,            !- Field 9
    .5,                      !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 10:00,            !- Field 14
    0,                       !- Field 15
    Until: 11:00,            !- Field 16
    .25,                     !- Field 17
    Until: 12:00,            !- Field 18
    .75,                     !- Field 19
    Until: 13:00,            !- Field 20
    0,                       !- Field 21
    Until: 14:00,            !- Field 22
    .75,                     !- Field 23
    Until: 17:00,            !- Field 24
    .5,                      !- Field 25
    Until: 19:00,            !- Field 26
    .25,                     !- Field 27
    Until: 21:00,            !- Field 28
    .5,                      !- Field 29
    Until: 24:00,            !- Field 30
    0;                       !- Field 31

Schedule:Compact,
    Ilumination_rooms,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,            !- Field 3
    0,                       !- Field 4
    Until: 07:00,            !- Field 5
    1,                       !- Field 6
    Until: 20:00,            !- Field 7
    0,                       !- Field 8
    Until: 22:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 08:00,            !- Field 14
    0,                       !- Field 15
    Until: 09:00,            !- Field 16
    1,                       !- Field 17
    Until: 20:00,            !- Field 18
    0,                       !- Field 19
    Until: 22:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0;                       !- Field 23

Schedule:Compact,
    Ilumination_living_room, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 16:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 10:00,            !- Field 10
    0,                       !- Field 11
    Until: 12:00,            !- Field 12
    1,                       !- Field 13
    Until: 16:00,            !- Field 14
    0,                       !- Field 15
    Until: 21:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0;                       !- Field 19

Schedule:Compact,
    Activities_rooms,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Activities_living_rooms, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    81;                      !- Field 4

Schedule:Compact,
    Equipments,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Natural_ventilation,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 21:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    Air_conditioning,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    1,                       !- Field 4
    Until: 21:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    Always On,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    VN_20,                   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    20;                      !- Field 4

Schedule:Compact,
    ClothingInsulationSchedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .5,                      !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .5;                      !- Field 12

Schedule:Compact,
    Window Shading,          !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 4/30,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 10/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    hybrid_controller,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    5;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Bloco_ceramico_ext,      !- Name
    MediumRough,             !- Roughness
    0.24,                    !- Thickness {m}
    0.2243,                  !- Conductivity {W/m-K}
    860,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    EPS,                     !- Name
    MediumRough,             !- Roughness
    0.08,                    !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1420;                    !- Specific Heat {J/kg-K}

Material,
    Reboco_interno,          !- Name
    MediumRough,             !- Roughness
    0.02,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Reboco_Externo,          !- Name
    MediumRough,             !- Roughness
    0.02,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Revest_ceramico,         !- Name
    VerySmooth,              !- Roughness
    0.01,                    !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Argamassa_assent,        !- Name
    MediumRough,             !- Roughness
    0.04,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000;                    !- Specific Heat {J/kg-K}

Material,
    Bloco_paredes_int,       !- Name
    MediumRough,             !- Roughness
    0.12,                    !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Tijolo_Macico,           !- Name
    MediumRough,             !- Roughness
    0.11,                    !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Porta_Ext_MDF,           !- Name
    Smooth,                  !- Roughness
    0.005,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    850,                     !- Density {kg/m3}
    2300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Porta_Interna_Madeira,   !- Name
    Smooth,                  !- Roughness
    0.06,                    !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    600,                     !- Density {kg/m3}
    1340;                    !- Specific Heat {J/kg-K}

Material,
    Tavela_ceramica,         !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    Porta_EPS,               !- Name
    MediumRough,             !- Roughness
    0.088,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1420;                    !- Specific Heat {J/kg-K}

Material,
    Fibrocimento,            !- Name
    MediumRough,             !- Roughness
    0.008,                   !- Thickness {m}
    0.65,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    OSB,                     !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    550,                     !- Density {kg/m3}
    2300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Placa_cimenticia,        !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.95,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Gesso_acartonado,        !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    0.35,                    !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Concreto_piso,           !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Piso_ceramico,           !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    Argamassa_reboco,        !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Concreto_laje,           !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Argamassa_assentamento,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    bloco_concreto,          !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    bloco_ceramico,          !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    telha_fibrocimento,      !- Name
    MediumRough,             !- Roughness
    0.006,                   !- Thickness {m}
    0.95,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    porta_compensado,        !- Name
    MediumRough,             !- Roughness
    0.003,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    450,                     !- Density {kg/m3}
    2300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    la_vidro,                !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    100,                     !- Density {kg/m3}
    700,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Gesso_acartonado com PCM,!- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    0.35,                    !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    troca_zero,              !- Name
    VerySmooth,              !- Roughness
    0.001;                   !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    AR_5cm_HOR,              !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    AR_5cm_DESC,             !- Name
    0.21;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    AR_cobertura,            !- Name
    0.14;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Glass_11334F_LayerAvg,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.005000,                !- Thickness {m}
    0.573351,                !- Solar Transmittance at Normal Incidence
    2.253351e-001,           !- Front Side Solar Reflectance at Normal Incidence
    2.918763e-001,           !- Back Side Solar Reflectance at Normal Incidence
    0.879109,                !- Visible Transmittance at Normal Incidence
    0.047501,                !- Front Side Visible Reflectance at Normal Incidence
    0.044683,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.837000,                !- Front Side Infrared Hemispherical Emissivity
    0.037000,                !- Back Side Infrared Hemispherical Emissivity
    1.000000;                !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Glass_11006_LayerAvg,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006000,                !- Thickness {m}
    0.817049,                !- Solar Transmittance at Normal Incidence
    7.349643e-002,           !- Front Side Solar Reflectance at Normal Incidence
    7.349643e-002,           !- Back Side Solar Reflectance at Normal Incidence
    0.892481,                !- Visible Transmittance at Normal Incidence
    0.080801,                !- Front Side Visible Reflectance at Normal Incidence
    0.080801,                !- Back Side Visible Reflectance at Normal Incidence
    0.000000,                !- Infrared Transmittance at Normal Incidence
    0.837000,                !- Front Side Infrared Hemispherical Emissivity
    0.837000,                !- Back Side Infrared Hemispherical Emissivity
    1.000000;                !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Gap_1_W_0_0140,          !- Name
    Air,                     !- Gas Type
    0.0140;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    BLIND WITH HIGH REFLECTIVITY SLATS,  !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    0.8,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    0.8,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.8,                     !- Front Side Slat Beam Visible Reflectance
    0.8,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.8,                     !- Front Side Slat Diffuse Visible Reflectance
    0.8,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    ,                        !- Minimum Slat Angle {deg}
    ;                        !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: MATERIALPROPERTY:PHASECHANGEHYSTERESIS ===========

MaterialProperty:PhaseChangeHysteresis,
    Gesso_acartonado com PCM,!- Name
    250000,                  !- Latent Heat during the Entire Phase Change Process {J/kg}
    0.2,                     !- Liquid State Thermal Conductivity {W/m-K}
    770,                     !- Liquid State Density {kg/m3}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    28,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    0.2,                     !- Solid State Thermal Conductivity {W/m-K}
    880,                     !- Solid State Density {kg/m3}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    0.1,                     !- High Temperature Difference of Freezing Curve {deltaC}
    27,                      !- Peak Freezing Temperature {C}
    2;                       !- Low Temperature Difference of Freezing Curve {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,          !- Name
    Revest_ceramico,         !- Outside Layer
    Argamassa_assent,        !- Layer 2
    EPS,                     !- Layer 3
    Concreto_Laje,           !- Layer 4
    Tavela_ceramica,         !- Layer 5
    AR_5cm_DESC,             !- Layer 6
    Tavela_ceramica;         !- Layer 7

Construction,
    Exterior Wall,           !- Name
    Reboco_Externo,          !- Outside Layer
    EPS,                     !- Layer 2
    Bloco_ceramico_ext,      !- Layer 3
    Reboco_interno;          !- Layer 4

Construction,
    Interior Wall,           !- Name
    Reboco_interno,          !- Outside Layer
    Tijolo_Macico,           !- Layer 2
    Reboco_interno;          !- Layer 3

Construction,
    Exterior Roof,           !- Name
    Fibrocimento,            !- Outside Layer
    AR_cobertura,            !- Layer 2
    Reboco_Externo,          !- Layer 3
    EPS,                     !- Layer 4
    Concreto_Laje,           !- Layer 5
    Tavela_ceramica,         !- Layer 6
    AR_cobertura,            !- Layer 7
    Tavela_ceramica;         !- Layer 8

Construction,
    Exterior Window,         !- Name
    Glass_11334F_LayerAvg,   !- Outside Layer
    Gap_1_W_0_0140,          !- Layer 2
    Glass_11006_LayerAvg;    !- Layer 3

Construction,
    Interior Window,         !- Name
    Glass_11334F_LayerAvg,   !- Outside Layer
    Gap_1_W_0_0140,          !- Layer 2
    Glass_11006_LayerAvg;    !- Layer 3

Construction,
    Exterior Door,           !- Name
    Porta_Ext_MDF,           !- Outside Layer
    Porta_EPS,               !- Layer 2
    Porta_Ext_MDF;           !- Layer 3

Construction,
    Interior Door,           !- Name
    Porta_Interna_Madeira;   !- Outside Layer

Construction,
    Exterior Window with blind,  !- Name
    BLIND WITH HIGH REFLECTIVITY SLATS,  !- Outside Layer
    Glass_11334F_LayerAvg,   !- Layer 2
    Gap_1_W_0_0140,          !- Layer 3
    Glass_11006_LayerAvg;    !- Layer 4


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Dorm_1,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Dorm_2,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Banheiro,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Estar_coz,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Area_Tec,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Lavabo,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Solario,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Rooms,                   !- Name
    Dorm_1,                  !- Zone 1 Name
    Dorm_2;                  !- Zone 2 Name

ZoneList,
    Others,                  !- Name
    Banheiro,                !- Zone 1 Name
    Lavabo,                  !- Zone 2 Name
    Area_Tec,                !- Zone 3 Name
    Solario;                 !- Zone 4 Name

ZoneList,
    All,                     !- Name
    Dorm_1,                  !- Zone 1 Name
    Dorm_2,                  !- Zone 2 Name
    Banheiro,                !- Zone 3 Name
    Estar_coz,               !- Zone 4 Name
    Area_Tec,                !- Zone 5 Name
    Lavabo,                  !- Zone 6 Name
    Solario;                 !- Zone 7 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    18096E,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Dorm_1,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.840000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    21.840000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.300000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.300000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    71901B,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Dorm_1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.300000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    17.300000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    21.840000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    21.840000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    966D8A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Dorm_1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5FAED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    17.300000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    17.300000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.450000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.450000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5E2A59,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Dorm_1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.840000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    21.840000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.300000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.300000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    98A43E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Dorm_1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E82A16,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.300000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    17.300000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.300000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.300000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C969DE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Dorm_1,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.840000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    21.840000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.840000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.840000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    24FD93,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Dorm_2,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.300000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    17.300000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.150000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.150000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    24F955,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Dorm_2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    17.300000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    17.300000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E82A16,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Dorm_2,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    98A43E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.300000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    17.300000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.300000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.300000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FC3322,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Dorm_2,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.300000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    17.300000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.150000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.150000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A2BB34,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Dorm_2,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    92D8CF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.150000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.150000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    796CB1,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Dorm_2,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    892967,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.300000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.300000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    193D48,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Banheiro,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.840000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    21.840000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.450000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.450000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    219ED2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Banheiro,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.450000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    18.450000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.840000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.840000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C6A6C3,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Banheiro,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.450000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    18.450000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    21.840000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    21.840000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C49BC9,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Banheiro,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    60C357,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.840000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    21.840000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.450000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.450000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1820A3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Banheiro,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    21.840000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    21.840000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.840000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.840000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F7D901,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Banheiro,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BE4DBD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.450000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    18.450000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.450000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.450000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5E5722,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Estar_coz,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.890000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.890000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F5FAED,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    966D8A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    18.450000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    18.450000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.300000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.300000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2F8368,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.450000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.450000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7B1AA0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    45216B,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Estar_coz,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    18.450000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    18.450000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5C586E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.890000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    3.890000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.890000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.890000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    92D8CF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A2BB34,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.150000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.150000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    BE4DBD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7D901,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.450000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    18.450000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.450000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.450000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    76897D,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Estar_coz,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.890000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    3.890000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B8DE8A,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    71078E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    4.140000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    4.140000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F559A8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    3.890000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    3.890000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    72FCC2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    14.150000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    14.150000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    3B5966,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Estar_coz,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.700000000000,          !- Vertex 2 Z-coordinate {m}
    14.150000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.700000000000,          !- Vertex 3 Z-coordinate {m}
    14.150000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    C2EDE3,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.890000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.890000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    E99DF2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    3.890000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.890000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.150000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.150000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    11A646,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Area_Tec,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    4.140000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    0.020000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    0.020000000000,          !- Vertex 4 X-coordinate {m}
    4.140000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    335ADD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Area_Tec,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7152C2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    4.140000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    4.140000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    5DCAB8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Area_Tec,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.020000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.020000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    EDA3D0,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Area_Tec,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3ACAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    4.140000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    4.140000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    0.020000000000,          !- Vertex 3 X-coordinate {m}
    4.140000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    0.020000000000,          !- Vertex 4 X-coordinate {m}
    4.140000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    949E67,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Area_Tec,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.020000000000,          !- Vertex 1 X-coordinate {m}
    4.140000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.020000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.700000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.700000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    4.140000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    CCA4EC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Area_Tec,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.020000000000,          !- Vertex 1 X-coordinate {m}
    4.140000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.020000000000,          !- Vertex 2 X-coordinate {m}
    4.140000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    0.020000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    0.020000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    56305B,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Lavabo,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    4.140000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    0.020000000000,          !- Vertex 3 X-coordinate {m}
    4.140000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    0.020000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4B3F9B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Lavabo,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    0.020000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    0.020000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6DC191,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Lavabo,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.020000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.020000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    0.020000000000,          !- Vertex 3 X-coordinate {m}
    4.140000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    0.020000000000,          !- Vertex 4 X-coordinate {m}
    4.140000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F3ACAB,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Lavabo,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EDA3D0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.020000000000,          !- Vertex 1 X-coordinate {m}
    4.140000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.020000000000,          !- Vertex 2 X-coordinate {m}
    4.140000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    4.140000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    4.140000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    71078E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Lavabo,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B8DE8A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    4.140000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    4.140000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    F97BA8,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Lavabo,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    0.020000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.020000000000,          !- Vertex 2 X-coordinate {m}
    4.140000000000,          !- Vertex 2 Y-coordinate {m}
    5.700000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    4.140000000000,          !- Vertex 3 Y-coordinate {m}
    5.700000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    60C357,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Dorm_1,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C49BC9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.450000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    18.450000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    21.840000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    21.840000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    892967,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    796CB1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    17.300000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    17.300000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.150000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.150000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    7152C2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    335ADD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    4.140000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    4.140000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    68E19D,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Solario,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.390000000000,         !- Vertex 1 X-coordinate {m}
    8.370000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    12.390000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.740000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.740000000000,          !- Vertex 4 X-coordinate {m}
    8.370000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    4F6789,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Solario,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    49E394,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    A98B6B,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Solario,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.390000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    12.390000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    8.370000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    8.370000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    B438C2,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Solario,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    8.370000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    8.370000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    FBC5A2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Solario,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    12.390000000000,         !- Vertex 1 X-coordinate {m}
    8.370000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    12.390000000000,         !- Vertex 2 X-coordinate {m}
    8.370000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.740000000000,          !- Vertex 3 X-coordinate {m}
    8.370000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.740000000000,          !- Vertex 4 X-coordinate {m}
    8.370000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    98CCC7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Solario,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    8.370000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    8.370000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.740000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.740000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    49E394,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4F6789,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    12.390000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    12.390000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.740000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.740000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    2394E2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.890000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.890000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    1123D6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    5.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    3.890000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    3.890000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    5.700000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    6B3DB3,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Estar_coz,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    18.450000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    0.000000000000,          !- Vertex 1 Z-coordinate {m}
    18.450000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.150000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.150000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    0.000000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    796528,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Estar_coz,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    14.150000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    14.150000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    AB8901,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    71078E,                  !- Building Surface Name
    6FBB67,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    4.610000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    4.610000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    5.410000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    5.410000000000,          !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    669592,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    335ADD,                  !- Building Surface Name
    D263B5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    0.460000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    0.460000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    1.260000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    1.260000000000,          !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    C06D3A,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    796CB1,                  !- Building Surface Name
    824CC4,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.320000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    16.320000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.120000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.120000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F728FB,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    966D8A,                  !- Building Surface Name
    E152E4,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.480000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    17.480000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.280000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.280000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    3A126E,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F7D901,                  !- Building Surface Name
    7F79D5,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.450000000000,         !- Vertex 1 X-coordinate {m}
    1.750000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    18.450000000000,         !- Vertex 2 X-coordinate {m}
    1.750000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.450000000000,         !- Vertex 3 X-coordinate {m}
    0.950000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.450000000000,         !- Vertex 4 X-coordinate {m}
    0.950000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    824CC4,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    892967,                  !- Building Surface Name
    C06D3A,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.120000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    17.120000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    16.320000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    16.320000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E152E4,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    F5FAED,                  !- Building Surface Name
    F728FB,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.280000000000,         !- Vertex 1 X-coordinate {m}
    1.930000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    18.280000000000,         !- Vertex 2 X-coordinate {m}
    1.930000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.480000000000,         !- Vertex 3 X-coordinate {m}
    1.930000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.480000000000,         !- Vertex 4 X-coordinate {m}
    1.930000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    7F79D5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    BE4DBD,                  !- Building Surface Name
    3A126E,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.450000000000,         !- Vertex 1 X-coordinate {m}
    0.950000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    18.450000000000,         !- Vertex 2 X-coordinate {m}
    0.950000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    18.450000000000,         !- Vertex 3 X-coordinate {m}
    1.750000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    18.450000000000,         !- Vertex 4 X-coordinate {m}
    1.750000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    D263B5,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    7152C2,                  !- Building Surface Name
    669592,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    1.260000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    1.260000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    0.460000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    0.460000000000,          !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6FBB67,                  !- Name
    Door,                    !- Surface Type
    Interior Door,           !- Construction Name
    B8DE8A,                  !- Building Surface Name
    AB8901,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.950000000000,          !- Vertex 1 X-coordinate {m}
    5.410000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    2.950000000000,          !- Vertex 2 X-coordinate {m}
    5.410000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    2.950000000000,          !- Vertex 3 X-coordinate {m}
    4.610000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    2.950000000000,          !- Vertex 4 X-coordinate {m}
    4.610000000000,          !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    2E3A89,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    FC3322,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.640000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    16.640000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.600000000000,          !- Vertex 2 Z-coordinate {m}
    15.040000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.600000000000,          !- Vertex 3 Z-coordinate {m}
    15.040000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    DB253E,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    5E2A59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    20.040000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    20.040000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.600000000000,          !- Vertex 2 Z-coordinate {m}
    18.440000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.600000000000,          !- Vertex 3 Z-coordinate {m}
    18.440000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    787529,                  !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    49E394,                  !- Building Surface Name
    30215C,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.565000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    11.565000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    8.565000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    8.565000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    30215C,                  !- Name
    Window,                  !- Surface Type
    Interior Window,         !- Construction Name
    4F6789,                  !- Building Surface Name
    787529,                  !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.565000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.500000000000,          !- Vertex 1 Z-coordinate {m}
    8.565000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    11.565000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    11.565000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.500000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FDA601,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    FBC5A2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.340000000000,         !- Vertex 1 X-coordinate {m}
    8.370000000000,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    12.340000000000,         !- Vertex 2 X-coordinate {m}
    8.370000000000,          !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    7.790000000000,          !- Vertex 3 X-coordinate {m}
    8.370000000000,          !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    7.790000000000,          !- Vertex 4 X-coordinate {m}
    8.370000000000,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    67C54A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    98CCC7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    8.320000000000,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    8.320000000000,          !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    7.740000000000,          !- Vertex 3 X-coordinate {m}
    5.920000000000,          !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    7.740000000000,          !- Vertex 4 X-coordinate {m}
    5.920000000000,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E9465A,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    A98B6B,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.390000000000,         !- Vertex 1 X-coordinate {m}
    5.920000000000,          !- Vertex 1 Y-coordinate {m}
    2.800000000000,          !- Vertex 1 Z-coordinate {m}
    12.390000000000,         !- Vertex 2 X-coordinate {m}
    5.920000000000,          !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    8.320000000000,          !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    8.320000000000,          !- Vertex 4 Y-coordinate {m}
    2.800000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    12742D,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    B438C2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.790000000000,          !- Vertex 1 X-coordinate {m}
    8.320000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    7.790000000000,          !- Vertex 2 X-coordinate {m}
    5.920000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    12.340000000000,         !- Vertex 3 X-coordinate {m}
    5.920000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    12.340000000000,         !- Vertex 4 X-coordinate {m}
    8.320000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    12A3BF,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1820A3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.840000000000,         !- Vertex 1 X-coordinate {m}
    0.710000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    21.840000000000,         !- Vertex 2 X-coordinate {m}
    0.710000000000,          !- Vertex 2 Y-coordinate {m}
    1.500000000000,          !- Vertex 2 Z-coordinate {m}
    21.840000000000,         !- Vertex 3 X-coordinate {m}
    1.510000000000,          !- Vertex 3 Y-coordinate {m}
    1.500000000000,          !- Vertex 3 Z-coordinate {m}
    21.840000000000,         !- Vertex 4 X-coordinate {m}
    1.510000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    87CBB9,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    6DC191,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.020000000000,          !- Vertex 1 X-coordinate {m}
    5.260000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    0.020000000000,          !- Vertex 2 X-coordinate {m}
    5.260000000000,          !- Vertex 2 Y-coordinate {m}
    4.350000000000,          !- Vertex 2 Z-coordinate {m}
    0.020000000000,          !- Vertex 3 X-coordinate {m}
    4.460000000000,          !- Vertex 3 Y-coordinate {m}
    4.350000000000,          !- Vertex 3 Z-coordinate {m}
    0.020000000000,          !- Vertex 4 X-coordinate {m}
    4.460000000000,          !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E52115,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E99DF2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.490000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    5.490000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    7.090000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    7.090000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    9B308C,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E99DF2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.250000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    12.250000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    13.050000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    13.050000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    975D1B,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    E99DF2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.250000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    12.250000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    13.050000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    13.050000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    F59570,                  !- Name
    Door,                    !- Surface Type
    Exterior Door,           !- Construction Name
    5C586E,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    3.890000000000,          !- Vertex 1 X-coordinate {m}
    5.410000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    3.890000000000,          !- Vertex 2 X-coordinate {m}
    5.410000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    3.890000000000,          !- Vertex 3 X-coordinate {m}
    4.610000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    3.890000000000,          !- Vertex 4 X-coordinate {m}
    4.610000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    8EAC75,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    2394E2,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.290000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    6.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    5.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    5.490000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    6345A1,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1123D6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.290000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    6.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    5.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    5.490000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    E2C415,                  !- Name
    Window,                  !- Surface Type
    Exterior Window,         !- Construction Name
    1123D6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.065000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    12.065000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    8.065000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    8.065000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    VENETIAN_1-Dorm_2,       !- Name
    Dorm_2,                  !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Exterior Window with blind,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Window Shading,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    2E3A89;                  !- Fenestration Surface 1 Name

WindowShadingControl,
    VENETIAN_1-Dorm_1,       !- Name
    Dorm_1,                  !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Exterior Window with blind,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Window Shading,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    DB253E;                  !- Fenestration Surface 1 Name

WindowShadingControl,
    VENETIAN_1-Solario,      !- Name
    Solario,                 !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    Exterior Window with blind,  !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Window Shading,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    12742D;                  !- Fenestration Surface 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    A2359C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.390000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    5.390000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    5.390000000000,          !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    5.390000000000,          !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E825C2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.690000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    5.690000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    5.690000000000,          !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    5.690000000000,          !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DDCF64,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.990000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    5.990000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    5.990000000000,          !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    5.990000000000,          !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C6BC7A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.290000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    6.290000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    6.290000000000,          !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    6.290000000000,          !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2F130F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.590000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    6.590000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    6.590000000000,          !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    6.590000000000,          !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C1ADEE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.890000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    6.890000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    6.890000000000,          !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    6.890000000000,          !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    26CE7B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.190000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    7.190000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    7.190000000000,          !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    7.190000000000,          !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    23F2F2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.200000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    12.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    12.200000000000,         !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    12.200000000000,         !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7630DD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.500000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    12.500000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    12.500000000000,         !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    12.500000000000,         !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    34C63B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.800000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    12.800000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    12.800000000000,         !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    12.800000000000,         !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CAA0E7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.100000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.950000000000,          !- Vertex 1 Z-coordinate {m}
    13.100000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    3.050000000000,          !- Vertex 2 Z-coordinate {m}
    13.100000000000,         !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    3.050000000000,          !- Vertex 3 Z-coordinate {m}
    13.100000000000,         !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    4.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    97C716,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.800000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    12.800000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    12.800000000000,         !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    12.800000000000,         !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D55515,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.500000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    12.500000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    12.500000000000,         !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    12.500000000000,         !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    67BB64,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.200000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    12.200000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    12.200000000000,         !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    12.200000000000,         !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5DCDA3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    13.100000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.100000000000,          !- Vertex 1 Z-coordinate {m}
    13.100000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.200000000000,          !- Vertex 2 Z-coordinate {m}
    13.100000000000,         !- Vertex 3 X-coordinate {m}
    -0.250000000000,         !- Vertex 3 Y-coordinate {m}
    0.200000000000,          !- Vertex 3 Z-coordinate {m}
    13.100000000000,         !- Vertex 4 X-coordinate {m}
    -0.250000000000,         !- Vertex 4 Y-coordinate {m}
    2.100000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    365103,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    5.040000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    5.040000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    5.040000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    5.040000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3B4A05,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    4.780000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    4.780000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    4.780000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    4.780000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    95AF2F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    4.520000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    4.520000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    4.520000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    4.520000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7673D6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    4.260000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    4.260000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    4.260000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    4.260000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    78B4C0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    4.000000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    4.000000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    4.000000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    4.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4A7ECF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.740000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    3.740000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    3.740000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    3.740000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    90ACD3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.480000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    3.480000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    3.480000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    3.480000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    971840,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.220000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    3.220000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    3.220000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    3.220000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1ED7F4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.960000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    2.960000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    2.960000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.960000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    255FFC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    1.930000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    1.930000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    1.930000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    1.930000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    DB4583,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    1.150000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    1.150000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    1.150000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    1.150000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D238CB,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.190000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    2.190000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    2.190000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.190000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3FA9BA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    0.630000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.630000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.630000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    0.630000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    280099,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    0.110000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.110000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.110000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    0.110000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C5E9B9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    1.410000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    1.410000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    1.410000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    1.410000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6F17B4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    0.370000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.370000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.370000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    0.370000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A8E656,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    0.890000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.890000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    0.890000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    0.890000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4AF2D3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.290000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    1.670000000000,          !- Vertex 1 Z-coordinate {m}
    5.290000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    1.670000000000,          !- Vertex 2 Z-coordinate {m}
    6.490000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    1.670000000000,          !- Vertex 3 Z-coordinate {m}
    6.490000000000,          !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    1.670000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8922B9,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    4.780000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    4.780000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    4.780000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    4.780000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    958736,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    4.520000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    4.520000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    4.520000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    4.520000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AD08B6,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    4.260000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    4.260000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    4.260000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    4.260000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    645342,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    4.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    4.000000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    4.000000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    4.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A261BC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.740000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    3.740000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    3.740000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    3.740000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    335FCF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.480000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    3.480000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    3.480000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    3.480000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    4A6DC2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    3.220000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    3.220000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    3.220000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    3.220000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CE3AEF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.740000000000,          !- Vertex 1 X-coordinate {m}
    6.020000000000,          !- Vertex 1 Y-coordinate {m}
    2.960000000000,          !- Vertex 1 Z-coordinate {m}
    7.740000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    2.960000000000,          !- Vertex 2 Z-coordinate {m}
    12.390000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    2.960000000000,          !- Vertex 3 Z-coordinate {m}
    12.390000000000,         !- Vertex 4 X-coordinate {m}
    6.020000000000,          !- Vertex 4 Y-coordinate {m}
    2.960000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CBE6F4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.020000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    2.850000000000,          !- Vertex 1 Z-coordinate {m}
    0.020000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.850000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E55399,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.020000000000,          !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    6.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.020000000000,          !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    5.700000000000,          !- Vertex 2 Z-coordinate {m}
    0.020000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.700000000000,          !- Vertex 3 Z-coordinate {m}
    0.020000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3B9A17,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.020000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.020000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.700000000000,          !- Vertex 2 Z-coordinate {m}
    14.150000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.700000000000,          !- Vertex 3 Z-coordinate {m}
    14.150000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    6.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    AC118F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    6.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.700000000000,          !- Vertex 2 Z-coordinate {m}
    14.150000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    5.700000000000,          !- Vertex 3 Z-coordinate {m}
    14.150000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    6.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1C602A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    6.700000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    5.700000000000,          !- Vertex 2 Z-coordinate {m}
    0.020000000000,          !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    5.700000000000,          !- Vertex 3 Z-coordinate {m}
    0.020000000000,          !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    6.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EDD3B0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.840000000000,         !- Vertex 1 X-coordinate {m}
    5.870000000000,          !- Vertex 1 Y-coordinate {m}
    3.850000000000,          !- Vertex 1 Z-coordinate {m}
    21.840000000000,         !- Vertex 2 X-coordinate {m}
    5.870000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    14.150000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    14.150000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    3.850000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    753AF4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.840000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.850000000000,          !- Vertex 1 Z-coordinate {m}
    21.840000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    21.840000000000,         !- Vertex 3 X-coordinate {m}
    5.870000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    21.840000000000,         !- Vertex 4 X-coordinate {m}
    5.870000000000,          !- Vertex 4 Y-coordinate {m}
    3.850000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    86757B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    14.150000000000,         !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    3.850000000000,          !- Vertex 1 Z-coordinate {m}
    14.150000000000,         !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    2.850000000000,          !- Vertex 2 Z-coordinate {m}
    21.840000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.850000000000,          !- Vertex 3 Z-coordinate {m}
    21.840000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    3.850000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    use_room,                !- Name
    Rooms,                   !- Zone or ZoneList Name
    Ocupation_rooms,         !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activities_rooms,        !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type

People,
    use_living_room,         !- Name
    Estar_coz,               !- Zone or ZoneList Name
    Ocupation_living_room,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activities_living_rooms, !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    ,                        !- Clothing Insulation Schedule Name
    ,                        !- Air Velocity Schedule Name
    AdaptiveASH55;           !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Ilumination_rooms,       !- Name
    Rooms,                   !- Zone or ZoneList Name
    Ilumination_rooms,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Ilumination_living_room, !- Name
    Estar_coz,               !- Zone or ZoneList Name
    Ilumination_living_room, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Equipments,              !- Name
    Estar_coz,               !- Zone or ZoneList Name
    Equipments,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    1.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

AirflowNetwork:SimulationControl,
    RTQ-R,                   !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    OpeningHeight,           !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    0.0001,                  !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -.5,                     !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    0.27,                    !- Ratio of Building Width Along Short Axis to Width Along Long Axis
    No;                      !- Height Dependence of External Node Temperature


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

AirflowNetwork:MultiZone:Zone,
    Dorm_1,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.1,                     !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    3,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation,     !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    Dorm_2,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.1,                     !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    3,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation,     !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    Estar_coz,               !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.1,                     !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    3,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation,     !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    Banheiro,                !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.1,                     !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    3,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation,     !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    Area_Tec,                !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.1,                     !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    3,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation,     !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    Lavabo,                  !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.1,                     !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    3,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation,     !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}

AirflowNetwork:MultiZone:Zone,
    Solario,                 !- Zone Name
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0.1,                     !- Minimum Venting Open Factor {dimensionless}
    0,                       !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    3,                       !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation,     !- Venting Availability Schedule Name
    Standard,                !- Single Sided Wind Pressure Coefficient Algorithm
    10;                      !- Facade Width {m}


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

AirflowNetwork:MultiZone:Surface,
    DB253E,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    2E3A89,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    787529,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    30215C,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    0.9,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    E2C415,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    6345A1,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    8EAC75,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    87CBB9,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    E52115,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    9B308C,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    975D1B,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    12A3BF,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    E9465A,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    FDA601,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    67C54A,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    AB8901,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    6FBB67,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    D263B5,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    669592,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    C06D3A,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    824CC4,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    E152E4,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    F728FB,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    7F79D5,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    3A126E,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name

AirflowNetwork:MultiZone:Surface,
    F59570,                  !- Surface Name
    RTQR_infiltracao,        !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    VN_20,                   !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    100,                     !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    300000,                  !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Natural_ventilation;     !- Venting Availability Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:SIMPLEOPENING ===========

AirflowNetwork:MultiZone:Component:SimpleOpening,
    RTQR_infiltracao,        !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    0.0001,                  !- Minimum Density Difference for Two-Way Flow {kg/m3}
    0.6;                     !- Discharge Coefficient {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    Thermostat_AC,           !- Name
    ,                        !- Heating Setpoint Schedule Name
    22,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    24;                      !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:PTHP ===========

HVACTemplate:Zone:PTHP,
    Estar_coz,               !- Zone Name
    Thermostat_AC,           !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Air_conditioning,        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    None;                    !- Capacity Control Method

HVACTemplate:Zone:PTHP,
    Dorm_1,                  !- Zone Name
    Thermostat_AC,           !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Air_conditioning,        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    None;                    !- Capacity Control Method

HVACTemplate:Zone:PTHP,
    Dorm_2,                  !- Zone Name
    Thermostat_AC,           !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    Air_conditioning,        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    None;                    !- Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:HYBRIDVENTILATION ===========

AvailabilityManager:HybridVentilation,
    Hybrid_Dorm1,            !- Name
    ,                        !- HVAC Air Loop Name
    Dorm_1,                  !- Control Zone Name
    hybrid_controller,       !- Ventilation Control Mode Schedule Name
    Yes,                     !- Use Weather File Rain Indicators
    40,                      !- Maximum Wind Speed {m/s}
    -100,                    !- Minimum Outdoor Temperature {C}
    100,                     !- Maximum Outdoor Temperature {C}
    0.001,                   !- Minimum Outdoor Enthalpy {J/kg}
    100,                     !- Maximum Outdoor Enthalpy {J/kg}
    -100,                    !- Minimum Outdoor Dewpoint {C}
    100,                     !- Maximum Outdoor Dewpoint {C}
    Natural_ventilation;     !- Minimum Outdoor Ventilation Air Schedule Name

AvailabilityManager:HybridVentilation,
    Hybrid_Dorm2,            !- Name
    ,                        !- HVAC Air Loop Name
    Dorm_2,                  !- Control Zone Name
    hybrid_controller,       !- Ventilation Control Mode Schedule Name
    Yes,                     !- Use Weather File Rain Indicators
    40,                      !- Maximum Wind Speed {m/s}
    -100,                    !- Minimum Outdoor Temperature {C}
    100,                     !- Maximum Outdoor Temperature {C}
    0.001,                   !- Minimum Outdoor Enthalpy {J/kg}
    100,                     !- Maximum Outdoor Enthalpy {J/kg}
    -100,                    !- Minimum Outdoor Dewpoint {C}
    100,                     !- Maximum Outdoor Dewpoint {C}
    Natural_ventilation;     !- Minimum Outdoor Ventilation Air Schedule Name

AvailabilityManager:HybridVentilation,
    Hybrid_EstarCoz,         !- Name
    ,                        !- HVAC Air Loop Name
    Estar_coz,               !- Control Zone Name
    hybrid_controller,       !- Ventilation Control Mode Schedule Name
    Yes,                     !- Use Weather File Rain Indicators
    40,                      !- Maximum Wind Speed {m/s}
    -100,                    !- Minimum Outdoor Temperature {C}
    100,                     !- Maximum Outdoor Temperature {C}
    0.001,                   !- Minimum Outdoor Enthalpy {J/kg}
    100,                     !- Maximum Outdoor Enthalpy {J/kg}
    -100,                    !- Minimum Outdoor Dewpoint {C}
    100,                     !- Maximum Outdoor Dewpoint {C}
    Natural_ventilation;     !- Minimum Outdoor Ventilation Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Name;                    !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF,                     !- Report Type
    Triangulate3DFace;       !- Report Specifications 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    SensibleHeatGainSummary, !- Report 2 Name
    InputVerificationandResultsSummary,  !- Report 3 Name
    ClimaticDataSummary,     !- Report 4 Name
    ZoneTemperatureOscillationReportMonthly,  !- Report 5 Name
    EnvelopeSummary,         !- Report 6 Name
    AdaptiveComfortSummary,  !- Report 7 Name
    ObjectCountSummary,      !- Report 8 Name
    SystemSummary,           !- Report 9 Name
    ComponentSizingSummary,  !- Report 10 Name
    OutdoorAirSummary;       !- Report 11 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.2,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.2;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Cooling:Electricity,     !- Key Name
    Annual;                  !- Reporting Frequency

Output:Meter,
    Heating:Electricity,     !- Key Name
    Annual;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

Output:Diagnostics,
    DisplayAllWarnings;      !- Key 1

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

Output:Diagnostics,
    DoNotMirrorDetachedShading;  !- Key 1

